\begingroup\footnotesize\setlength{\tabcolsep}{3pt}\renewcommand{\arraystretch}{1.15}
\ifrevisionmarkup\color{revisionblue}\captionsetup{font+={color=revisionblue},labelfont+={color=revisionblue}}\fi
\begin{longtable}{L{0.19\linewidth}rrrL{0.15\linewidth}rr}
\caption{Regional input reconciliation with native conventions retained.}\label{tab:regional-input-reconciliation}\\
\toprule Case & $G$ & DR & $R$ & Reference & $Q$ & $B$ \\\midrule\endfirsthead
\toprule Case & $G$ & DR & $R$ & Reference & $Q$ & $B$ \\\midrule\endhead
\bottomrule\endfoot
\multicolumn{7}{l}{\textbf{MISO, summer 2027; regional report 2027/28}} \\
NERC-anticipated & 131.107 & 8.280 & 136.544 & 8.3\% RML & 133.022 & 3.522 \\
NERC-prospective & 131.107 & 8.280 & 143.216 & 8.3\% RML & 133.022 & 10.195 \\
OMS-Emerging & -- & -- & 148.4 & Published PRMR & 142.0 & 6.4 \\
OMS-Historical & -- & -- & 140.6 & Published PRMR & 142.0 & -1.4 \\
\multicolumn{7}{l}{\textbf{PJM, summer 2028; regional report 2028/29}} \\
NERC-anticipated & 169.981 & 8.703 & 200.526 & 21.9\% RML & 196.598 & 3.928 \\
NERC-prospective & 169.981 & 8.703 & 256.593 & 21.9\% RML & 196.598 & 59.995 \\
RRS-ICAP & 169.981 & -- & 199.676 & 20.7\% IRM & 205.167 & -5.491 \\
RRS-UCAP & 169.981 & -- & 152.075 & 0.9193 FPR & 156.264 & -4.189 \\
\multicolumn{7}{l}{\textbf{PJM, summer 2035; regional report 2035/36}} \\
NERC-anticipated & 209.923 & 10.629 & 198.739 & 35.1\% RML & 269.246 & -70.507 \\
NERC-prospective & 209.923 & 10.629 & 239.153 & 35.1\% RML & 269.246 & -30.093 \\
RRS-ICAP & 209.923 & -- & 238.525 & 32.7\% IRM & 278.568 & -40.043 \\
RRS-UCAP & 209.923 & -- & 159.258 & 0.8860 FPR & 185.992 & -26.734 \\
\end{longtable}
\tabnote{Values are native GW. NERC prospective resources are reconstructed from reported margins. PJM rows reproduce RRS Table 4; a dash is not zero response. MISO PRMR is inferred from rounded survey components and balances. Capacity conventions are not harmonized.}
\endgroup
