# Internal consistency audit table

This table uses the current canonical Fig. 1--5 data. Fig. 1 demand is the ISO7 portion of the county-to-ISO allocation; non-ISO demand is preserved in the national/county map but is not included in the ISO adequacy margin loop. The main margin loop uses cap-at-zero AI-hosting headroom. Raw-linear negative slack is retained only as an extrapolation sensitivity/audit field.

| ISO    |   fig1_iso7_2025_demand_gw |   fig1_iso7_2035_mid_demand_gw |   fig1_iso7_mid_growth_gw |   ai_growth_bridge_gw |   bridge_implied_2035_iso7_demand_gw |   bridge_minus_fig1_2035_iso7_demand_gw |   headroom_2025_gw |   visual_supply_change_gw |   net_headroom_change_gw |   nonai_load_change_gw |   supply_total_2035_gw |   margin_2035_mid_gw |   fig2_heatmap_mid_2035_margin_gw |   margin_calc_residual_gw |   heatmap_minus_bridge_margin_gw |   raw_linear_slack_2035_gw |   raw_linear_shortfall_2035_gw |   fig2_mid_first_deficit_interpolated_year | fig2_mid_first_negative_annual_year   |   fig3_ai_growth_to_2035_gw |   fig2_minus_fig3_ai_growth_gw |   fig3_legacy_inventory_dc_growth_gw |   legacy_inventory_dc_growth_minus_bridge_ai_growth_gw |   fig3_headroom_ratio | fig3_risk_label                 | audit_flag                                                                                 |
|:-------|---------------------------:|-------------------------------:|--------------------------:|----------------------:|-------------------------------------:|----------------------------------------:|-------------------:|--------------------------:|-------------------------:|-----------------------:|-----------------------:|---------------------:|----------------------------------:|--------------------------:|---------------------------------:|---------------------------:|-------------------------------:|-------------------------------------------:|:--------------------------------------|----------------------------:|-------------------------------:|-------------------------------------:|-------------------------------------------------------:|----------------------:|:--------------------------------|:-------------------------------------------------------------------------------------------|
| PJM    |                      11.59 |                          28.47 |                     16.88 |                 16.88 |                                28.47 |                                       0 |              18.53 |                    -10.06 |                    -7.69 |                  -2.37 |                  10.84 |                -6.04 |                             -6.04 |                         0 |                                0 |                      10.84 |                           0    |                                    2032.41 | 2033                                  |                       16.88 |                              0 |                                36.49 |                                                  19.61 |                  0.1  | Demand-led tightening           | legacy inventory dc_growth is not margin input                                             |
| MISO   |                       1.78 |                           7.76 |                      5.98 |                  5.98 |                                 7.76 |                                       0 |               8.25 |                      0.65 |                    -8.25 |                   8.89 |                   0    |                -5.98 |                             -5.98 |                         0 |                                0 |                     -11.64 |                          11.64 |                                    2027.46 | 2028                                  |                        5.98 |                              0 |                                11.16 |                                                   5.18 |                  0.06 | Tight-margin, growth-exposed    | raw-linear negative slack sensitivity only; legacy inventory dc_growth is not margin input |
| SPP    |                       1.96 |                           9.4  |                      7.43 |                  7.43 |                                 9.4  |                                      -0 |               3.93 |                      9.21 |                     1.19 |                   8.01 |                   5.12 |                -2.31 |                             -2.31 |                         0 |                                0 |                       5.12 |                           0    |                                    2027.17 | 2028                                  |                        7.43 |                              0 |                                13.77 |                                                   6.34 |                  0.06 | Tight-margin, growth-exposed    | legacy inventory dc_growth is not margin input                                             |
| ERCOT  |                       2.33 |                           8.57 |                      6.25 |                  6.25 |                                 8.57 |                                       0 |              10.46 |                     27.21 |                     4.73 |                  22.48 |                  15.2  |                 8.95 |                              8.95 |                         0 |                                0 |                      15.2  |                           0    |                                     nan    | >2035                                 |                        6.25 |                              0 |                                11.95 |                                                   5.71 |                  0.07 | Balanced but growth-exposed     | legacy inventory dc_growth is not margin input                                             |
| CAISO  |                       1.73 |                           3.87 |                      2.15 |                  2.15 |                                 3.87 |                                       0 |               4.75 |                     14.75 |                    14.53 |                   0.23 |                  19.27 |                17.13 |                             17.13 |                         0 |                                0 |                      19.27 |                           0    |                                     nan    | >2035                                 |                        2.15 |                              0 |                                 4.89 |                                                   2.74 |                  0.11 | Moderate-margin, limited-growth | legacy inventory dc_growth is not margin input                                             |
| NYISO  |                       0.06 |                           0.43 |                      0.37 |                  0.37 |                                 0.43 |                                       0 |               4.87 |                     -1.84 |                     0.18 |                  -2.02 |                   5.05 |                 4.69 |                              4.69 |                         0 |                                0 |                       5.05 |                           0    |                                     nan    | >2035                                 |                        0.37 |                              0 |                                 0.65 |                                                   0.28 |                  0.17 | High-margin, limited-growth     | OK                                                                                         |
| ISO-NE |                       0.05 |                           0.13 |                      0.08 |                  0.08 |                                 0.13 |                                       0 |               7.83 |                     -3.11 |                    -2.61 |                  -0.5  |                   5.21 |                 5.14 |                              5.14 |                         0 |                                0 |                       5.21 |                           0    |                                     nan    | >2035                                 |                        0.08 |                              0 |                                 0.16 |                                                   0.09 |                  0.28 | High-margin, limited-growth     | OK                                                                                         |
