\begin{table}
\caption{Internal consistency audit for ISO-level demand, supply-headroom and margin-accounting variables. Values are GW unless otherwise noted.}
\label{tab:internal-consistency-audit}
\begin{tabular}{lrrrrrrrrll}
\toprule
ISO & 2025 ISO7 AI demand & 2035 ISO7 AI demand & AI growth in margin loop & Bridge--Fig.1 demand difference & 2025 headroom & Supply-side bridge change & Non-AI load change & 2035 margin & First negative annual year & Audit note \\
\midrule
PJM & 11.59 & 28.47 & 16.88 & 0.00 & 18.53 & -10.06 & -2.37 & -6.04 & 2033 & legacy inventory dc\_growth is not margin input \\
MISO & 1.78 & 7.76 & 5.98 & 0.00 & 8.25 & 0.65 & 8.89 & -5.98 & 2028 & raw-linear negative slack sensitivity only; legacy inventory dc\_growth is not margin input \\
SPP & 1.96 & 9.40 & 7.43 & -0.00 & 3.93 & 9.21 & 8.01 & -2.31 & 2028 & legacy inventory dc\_growth is not margin input \\
ERCOT & 2.33 & 8.57 & 6.25 & 0.00 & 10.46 & 27.21 & 22.48 & 8.95 & >2035 & legacy inventory dc\_growth is not margin input \\
CAISO & 1.73 & 3.87 & 2.15 & 0.00 & 4.75 & 14.75 & 0.23 & 17.13 & >2035 & legacy inventory dc\_growth is not margin input \\
NYISO & 0.06 & 0.43 & 0.37 & 0.00 & 4.87 & -1.84 & -2.02 & 4.69 & >2035 & OK \\
ISO-NE & 0.05 & 0.13 & 0.08 & 0.00 & 7.83 & -3.11 & -0.50 & 5.14 & >2035 & OK \\
\bottomrule
\end{tabular}
\end{table}
