\begin{table}[H]
\centering
\caption{Nuclear recoverability-factor sensitivity under the central-growth case.}
\label{tab:nuclear-rho-sensitivity}
\scriptsize
\resizebox{\textwidth}{!}{%
\begin{tabular}{lllrrrrr}
\toprule
Grid region & Nuclear case & $\rho_u$ case & 2035 credited capacity & First negative & 2035 residual deficit & Avoided 2035 deficit & Avoided severity \\
 &  &  & (GW) & year & (GW) & (GW) & (GW-yr) \\
\midrule
MISO & retention & low & 1.3 & 2028 & 4.7 & 1.3 & 5.9 \\
MISO & retention & central & 1.7 & 2028 & 4.3 & 1.7 & 7.9 \\
MISO & retention & high & 2.1 & 2028 & 3.8 & 2.1 & 9.8 \\
MISO & retention+restart & low & 1.6 & 2028 & 4.4 & 1.6 & 8.7 \\
MISO & retention+restart & central & 2.4 & 2028 & 3.6 & 2.4 & 13.4 \\
MISO & retention+restart & high & 2.8 & 2028 & 3.2 & 2.8 & 15.4 \\
PJM & retention & low & 2.0 & 2033 & 4.1 & 2.0 & 5.4 \\
PJM & retention & central & 2.7 & 2034 & 3.4 & 2.7 & 6.8 \\
PJM & retention & high & 3.3 & 2034 & 2.7 & 3.3 & 8.1 \\
PJM & retention+restart & low & 2.4 & 2034 & 3.7 & 2.4 & 6.2 \\
PJM & retention+restart & central & 3.4 & 2034 & 2.7 & 3.4 & 8.2 \\
PJM & retention+restart & high & 4.0 & 2035 & 2.0 & 4.0 & 9.3 \\
SPP & retention & low & 0.2 & 2028 & 2.1 & 0.2 & 0.4 \\
SPP & retention & central & 0.2 & 2028 & 2.1 & 0.2 & 0.5 \\
SPP & retention & high & 0.3 & 2028 & 2.0 & 0.3 & 0.6 \\
SPP & retention+restart & low & 0.2 & 2028 & 2.1 & 0.2 & 0.4 \\
SPP & retention+restart & central & 0.2 & 2028 & 2.1 & 0.2 & 0.5 \\
SPP & retention+restart & high & 0.3 & 2028 & 2.0 & 0.3 & 0.6 \\
\bottomrule
\end{tabular}%
}
\tabnote{This sensitivity varies the recoverability factor $\rho_u$ while holding the credited-capacity multiplier fixed at the main-text mid value $\alpha=0.90$. The low case scales retention $\rho_u$ by 0.75 and restart $\rho_u$ by 0.50; the high case scales retention $\rho_u$ by 1.25 capped at 1 and keeps restart capped at 1.}
\end{table}
