\begin{table}[H]
\centering
\caption{Central-growth cap-at-zero and raw-linear severity audit by grid region.}
\label{tab:capzero-rawlinear-severity}
\resizebox{\textwidth}{!}{%
\begin{tabular}{lrrrrrr}
\toprule
Grid region & Cap0 first negative & Cap0 2035 margin & Cap0 severity & Raw-linear first negative & Raw-linear 2035 margin & Raw-linear severity \\
 & year & (GW) & (GW-yr) & year & (GW) & (GW-yr) \\
\midrule
PJM & 2033 & -6.0 & 8.3 & 2033 & -6.0 & 8.3 \\
MISO & 2028 & -6.0 & 38.9 & 2028 & -17.6 & 73.0 \\
SPP & 2028 & -2.3 & 18.3 & 2028 & -2.3 & 18.3 \\
ERCOT & >2035 & 9.0 & 0.0 & >2035 & 9.0 & 0.0 \\
CAISO & >2035 & 17.1 & 0.0 & >2035 & 17.1 & 0.0 \\
NYISO & >2035 & 4.7 & 0.0 & >2035 & 4.7 & 0.0 \\
ISO-NE & >2035 & 5.1 & 0.0 & >2035 & 5.1 & 0.0 \\
\bottomrule
\end{tabular}%
}
\tabnote{Cap0 is the main AI-attributable convention; raw-linear is an audit retaining extrapolated negative baseline headroom. Severity is the trapezoidal deficit integral from 2025 to 2035.}
\end{table}
