\begingroup
\begin{table}[H]
\centering
\caption{Nuclear recovery and first-negative-margin timing.}
\label{tab:nuclear-first-deficit-timing}
\scriptsize
\resizebox{\textwidth}{!}{%
\begin{tabular}{lllllrrrL{0.23\linewidth}}
\toprule
Grid region & Scenario & Nuclear case & Baseline first negative & With nuclear first negative & Baseline 2035 deficit & Residual 2035 deficit & Avoided GW-yr & Interpretation \\
 &  &  & year & year & (GW) & (GW) &  &  \\
\midrule
MISO & high & baseline & 2028 & 2028 & 7.6 & 7.6 & 0.0 & no timing change \\
MISO & high & retention & 2028 & 2028 & 7.6 & 5.9 & 8.2 & severity reduction without delayed first-negative year \\
MISO & high & retention+restart & 2028 & 2028 & 7.6 & 5.2 & 13.8 & severity reduction without delayed first-negative year \\
MISO & low & baseline & 2028 & 2028 & 4.5 & 4.5 & 0.0 & no timing change \\
MISO & low & retention & 2028 & 2029 & 4.5 & 2.8 & 7.6 & delayed binding year \\
MISO & low & retention+restart & 2028 & 2029 & 4.5 & 2.1 & 12.5 & delayed binding year \\
MISO & mid & baseline & 2028 & 2028 & 6.0 & 6.0 & 0.0 & no timing change \\
MISO & mid & retention & 2028 & 2028 & 6.0 & 4.3 & 8.2 & severity reduction without delayed first-negative year \\
MISO & mid & retention+restart & 2028 & 2028 & 6.0 & 3.6 & 13.8 & severity reduction without delayed first-negative year \\
PJM & high & baseline & 2031 & 2031 & 13.0 & 13.0 & 0.0 & no timing change \\
PJM & high & retention & 2031 & 2031 & 13.0 & 10.3 & 9.1 & severity reduction without delayed first-negative year \\
PJM & high & retention+restart & 2031 & 2031 & 13.0 & 9.6 & 12.7 & severity reduction without delayed first-negative year \\
PJM & low & baseline & >2035 & >2035 & 0.0 & 0.0 & 0.0 & no timing change \\
PJM & low & retention & >2035 & >2035 & 0.0 & 0.0 & 0.0 & no timing change \\
PJM & low & retention+restart & >2035 & >2035 & 0.0 & 0.0 & 0.0 & no timing change \\
PJM & mid & baseline & 2033 & 2033 & 6.0 & 6.0 & 0.0 & no timing change \\
PJM & mid & retention & 2033 & 2034 & 6.0 & 3.4 & 6.8 & delayed binding year \\
PJM & mid & retention+restart & 2033 & 2034 & 6.0 & 2.7 & 8.2 & delayed binding year \\
SPP & high & baseline & 2027 & 2027 & 4.3 & 4.3 & 0.0 & no timing change \\
SPP & high & retention & 2027 & 2027 & 4.3 & 4.0 & 0.5 & severity reduction without delayed first-negative year \\
SPP & high & retention+restart & 2027 & 2027 & 4.3 & 4.0 & 0.5 & severity reduction without delayed first-negative year \\
SPP & low & baseline & 2030 & 2030 & 0.6 & 0.6 & 0.0 & no timing change \\
SPP & low & retention & 2030 & 2030 & 0.6 & 0.3 & 0.5 & severity reduction without delayed first-negative year \\
SPP & low & retention+restart & 2030 & 2030 & 0.6 & 0.3 & 0.5 & severity reduction without delayed first-negative year \\
SPP & mid & baseline & 2028 & 2028 & 2.3 & 2.3 & 0.0 & no timing change \\
SPP & mid & retention & 2028 & 2028 & 2.3 & 2.1 & 0.5 & severity reduction without delayed first-negative year \\
SPP & mid & retention+restart & 2028 & 2028 & 2.3 & 2.1 & 0.5 & severity reduction without delayed first-negative year \\
\bottomrule
\end{tabular}%
}
\tabnote{The timing audit uses the same mid-recovery credited-capacity convention as the main nuclear screen after the EIA-860M balancing-authority mapping audit. Baseline rows are retained as reference anchors. A case can reduce 2035 severity without delaying the first annual negative margin when the nuclear capacity arrives after the regional bottleneck clock has already crossed.}
\end{table}
\endgroup
