\begingroup
\begin{table}[H]
\centering
\caption{Generator-pipeline queue-to-effective-addition conversion summary.}
\label{tab:queue-effective-additions}
\resizebox{\textwidth}{!}{%
\begin{tabular}{lrrrrrr}
\toprule
Grid region & Active queue & Included non-storage & Effective additions & Effective/active & Storage credit & Top-10 share \\
 & (GW) & nameplate (GW) & (GW) & (\%) & sensitivity (GW) & (\%) \\
\midrule
PJM & 94.2 & 26.2 & 9.70 & 10.3\% & 0.4 & 56\% \\
MISO & 250.3 & 2.3 & 0.47 & 0.2\% & 0.1 & 81\% \\
SPP & 83.7 & 11.8 & 3.83 & 4.6\% & 0.4 & 28\% \\
ERCOT & 289.6 & 37.6 & 11.00 & 3.8\% & 3.4 & 26\% \\
CAISO & 274.4 & 18.4 & 5.18 & 1.9\% & 3.6 & 57\% \\
NYISO & 35.4 & 0.0 & 0.00 & 0.0\% & 0.0 & 0\% \\
ISO-NE & 45.0 & 1.6 & 0.34 & 0.8\% & 0.4 & 93\% \\
\bottomrule
\end{tabular}%
}
\tabnote{The screen is a near-term planning audit rather than a completion forecast. Gross active queue capacity is reduced by status, timing, generation-only and resource-type screens before being translated into effective additions; standalone storage is excluded in the base case and reported separately through the 20\% storage-credit sensitivity. The machine-readable CSV retains the screen window, active/operational status filter, interconnection-agreement-stage subtotal rule, withdrawn-project exclusion rule and storage treatment used for each grid region.}
\end{table}
\endgroup
