\begingroup
\color{blue}
\begin{table}[H]
\centering
\caption{Peak-coincidence sensitivity of first-negative years and 2035 margins.}
\label{tab:peak-coincidence-sensitivity}
\scriptsize
\resizebox{\textwidth}{!}{%
\begin{tabular}{l l l r r L{0.32\linewidth}}
\toprule
Grid region & Gamma case & First negative year & 2035 margin (GW) & Change vs central (GW) & Interpretation \\
\midrule
CAISO & $\Gamma=0.85$ & >2035 & 17.5 & 0.3 & timing stable \\
CAISO & $\Gamma=1.00$ & >2035 & 17.1 & 0.0 & timing stable \\
CAISO & central & >2035 & 17.1 & 0.0 & central \\
ERCOT & $\Gamma=0.85$ & >2035 & 10.0 & 1.0 & timing stable \\
ERCOT & $\Gamma=1.00$ & >2035 & 9.1 & 0.1 & timing stable \\
ERCOT & central & >2035 & 9.0 & 0.0 & central \\
ISO-NE & $\Gamma=0.85$ & >2035 & 5.1 & 0.0 & timing stable \\
ISO-NE & $\Gamma=1.00$ & >2035 & 5.1 & 0.0 & timing stable \\
ISO-NE & central & >2035 & 5.1 & 0.0 & central \\
MISO & $\Gamma=0.85$ & 2028 & -5.0 & 1.0 & timing stable \\
MISO & $\Gamma=1.00$ & 2028 & -5.9 & 0.1 & timing stable \\
MISO & central & 2028 & -6.0 & 0.0 & central \\
NYISO & $\Gamma=0.85$ & >2035 & 4.7 & 0.1 & timing stable \\
NYISO & $\Gamma=1.00$ & >2035 & 4.7 & 0.0 & timing stable \\
NYISO & central & >2035 & 4.7 & 0.0 & central \\
PJM & $\Gamma=0.85$ & 2034 & -3.3 & 2.7 & timing shifts under absolute Gamma sensitivity \\
PJM & $\Gamma=1.00$ & 2033 & -5.8 & 0.2 & timing stable \\
PJM & central & 2033 & -6.0 & 0.0 & central \\
SPP & $\Gamma=0.85$ & 2028 & -1.1 & 1.2 & timing stable \\
SPP & $\Gamma=1.00$ & 2028 & -2.2 & 0.1 & timing stable \\
SPP & central & 2028 & -2.3 & 0.0 & central \\
\bottomrule
\end{tabular}%
}
\tabnote{The sensitivity uses absolute $\Gamma=0.85$ and $\Gamma=1.00$ cases applied to reconstructed allocated average incremental AI load. Because the central regional three-hour peak-window factors are slightly above 1.0, the $\Gamma=1.00$ case is a no-peak-uplift sensitivity rather than an increase relative to the central conversion. Full low/mid/high results and exposure shares are retained in the source CSVs.}
\end{table}
\endgroup
