\begin{table}[H]
\centering
\caption{Air-quality nonattainment context for modeled 2035 AI load.}
\label{tab:air-nonattainment-context}
\scriptsize
\resizebox{\textwidth}{!}{%
\begin{tabular}{lrrrL{0.28\linewidth}}
\toprule
Denominator & 2035 AI load & Any current NAAQS & Ozone or PM$_{2.5}$ & Interpretation \\
 & (GW) & share (\%) & share (\%) &  \\
\midrule
Full county allocation & 84.3 & 42.4 & 41.8 & Broad national siting context. \\
Seven analyzed grid regions & 58.6 & 51.0 & 50.3 & Margin-analysis denominator. \\
Potential deficit regions & 45.6 & 47.7 & 46.9 & MISO, PJM and SPP gas-permitting context. \\
Top-50 counties & 62.6 & 49.0 & 49.0 & High-host county concentration context. \\
\bottomrule
\end{tabular}%
}
\tabnote{Shares use EPA Green Book county nonattainment flags joined to the mid-2035 county load allocation. Nonattainment status is a siting and permitting context screen, not a permit-denial finding; facility-level outcomes depend on technology, controls, offsets, operating hours, state implementation plans and local permitting pathways.}
\end{table}
