\begin{table}[H]
\centering
\caption{Cooling-water context for central-growth firm gas self-generation screen.}
\label{tab:cooling-water-context}
\scriptsize
\resizebox{\textwidth}{!}{%
\begin{tabular}{lrrrrrr}
\toprule
Grid region & Firm gas & Wet-cooling & Wet-cooling & Dry-cooling & Dry-cooling & Wet consumption / \\
 & capacity & consumption & withdrawal & consumption & withdrawal & regional fresh withdrawal \\
 & (GW) & (Mgal d$^{-1}$) & (Mgal d$^{-1}$) & (Mgal d$^{-1}$) & (Mgal d$^{-1}$) & (\%) \\
\midrule
MISO & 6.0 & 14.2 & 18.1 & 0.14 & 0.14 & 0.14 \\
PJM & 6.0 & 14.4 & 18.3 & 0.15 & 0.15 & 0.11 \\
SPP & 2.3 & 5.5 & 7.0 & 0.06 & 0.06 & 0.14 \\
\bottomrule
\end{tabular}%
}
\tabnote{The water screen uses NREL operational water-use factors for NGCC cooling cases and USGS 2015 county water-use estimates as context. It is not a water-rights, hydrologic-availability, delivered-water or cooling-system engineering model. Dry/air cooling reduces water use but may impose cost and efficiency tradeoffs not modeled here.}
\end{table}
