\begin{table}[H]
\centering
\caption{Evidence/status traceability for selected high-value nuclear recovery units.}
\label{tab:nuclear-evidence-status}
\scriptsize
\resizebox{\textwidth}{!}{%
\begin{tabular}{L{0.20\linewidth}llL{0.23\linewidth}rrrrL{0.21\linewidth}}
\toprule
Unit & Grid region & Pathway & Evidence/status category & Availability & Net capacity & Recoverability & Mid credited & Interpretation caveat \\
 &  &  &  & year & (GW) & factor & capacity (GW) &  \\
\midrule
Perry 1 & PJM & retention & Scheduled-retirement exposure & 2026 & 1.24 & 0.44 & 0.49 & Retention counterfactual, not a forecast. \\
Clinton Power Station 1 & MISO & retention & Scheduled-retirement exposure & 2027 & 1.08 & 0.40 & 0.39 & Retention counterfactual, not a forecast. \\
Palisades 1 & MISO & restart & Non-operating restart candidate & 2028 & 0.77 & 1.00 & 0.69 & Restart alignment screen, not a financing forecast. \\
Crane Clean Energy Center 1 & PJM & restart & Non-operating restart candidate & 2028 & 0.80 & 1.00 & 0.72 & Restart alignment screen, not a financing forecast. \\
Quad Cities Generating Station 1 & PJM & retention & Scheduled-retirement exposure & 2032 & 0.91 & 0.44 & 0.36 & Retention counterfactual, not a forecast. \\
Cooper Nuclear Station 1 & SPP & retention & Scheduled-retirement exposure & 2034 & 0.77 & 0.35 & 0.24 & Late retention counterfactual with limited timing relief. \\
\bottomrule
\end{tabular}%
}
\tabnote{Evidence/status categories are compact labels derived from the machine-readable nuclear recovery ledger. Generator-to-region assignment follows the EIA-860M balancing-authority audit; Palisades is assigned to MISO and Quad Cities Units 1--2 to PJM. Retention and restart cases are counterfactual alignment screens and should not be interpreted as forecasts that individual units will be retained, restarted, financed or relicensed.}
\end{table}
