\begin{table}[H]
\centering
\caption{Nuclear pathway credited-capacity sensitivity for exposed central-growth regions.}
\label{tab:nuclear-pathway-alpha}
\scriptsize
\resizebox{\textwidth}{!}{%
\begin{tabular}{lllrrrrr}
\toprule
Grid region & Nuclear case & $\alpha$ & First negative & 2035 credited capacity & 2035 shortfall & Avoided 2035 deficit & Avoided GW-yr \\
 &  &  & year & (GW) & (GW) & (GW) &  \\
\midrule
MISO & retention & 0.8 & 2028 & 1.5 & 4.5 & 1.5 & 7.3 \\
MISO & retention & 0.9 & 2028 & 1.7 & 4.3 & 1.7 & 8.2 \\
MISO & retention & 1.0 & 2028 & 1.9 & 4.1 & 1.9 & 9.1 \\
MISO & retention+restart & 0.8 & 2028 & 2.1 & 3.8 & 2.1 & 12.2 \\
MISO & retention+restart & 0.9 & 2028 & 2.4 & 3.6 & 2.4 & 13.8 \\
MISO & retention+restart & 1.0 & 2028 & 2.7 & 3.3 & 2.7 & 15.3 \\
PJM & retention & 0.8 & 2034 & 2.4 & 3.7 & 2.4 & 6.2 \\
PJM & retention & 0.9 & 2034 & 2.7 & 3.4 & 2.7 & 6.8 \\
PJM & retention & 1.0 & 2034 & 2.9 & 3.1 & 2.9 & 7.4 \\
PJM & retention+restart & 0.8 & 2034 & 3.0 & 3.0 & 3.0 & 7.5 \\
PJM & retention+restart & 0.9 & 2034 & 3.4 & 2.7 & 3.4 & 8.2 \\
PJM & retention+restart & 1.0 & 2034 & 3.8 & 2.3 & 3.8 & 9.0 \\
SPP & retention & 0.8 & 2028 & 0.2 & 2.1 & 0.2 & 0.4 \\
SPP & retention & 0.9 & 2028 & 0.2 & 2.1 & 0.2 & 0.5 \\
SPP & retention & 1.0 & 2028 & 0.3 & 2.0 & 0.3 & 0.5 \\
SPP & retention+restart & 0.8 & 2028 & 0.2 & 2.1 & 0.2 & 0.4 \\
SPP & retention+restart & 0.9 & 2028 & 0.2 & 2.1 & 0.2 & 0.5 \\
SPP & retention+restart & 1.0 & 2028 & 0.3 & 2.0 & 0.3 & 0.5 \\
\bottomrule
\end{tabular}%
}
\tabnote{The low, mid and high cases apply credited-capacity multipliers of 0.8, 0.9 and 1.0 to the recoverable candidate ledger after the EIA-860M balancing-authority mapping audit.}
\end{table}
