\begingroup
\begin{table}[H]
\centering
\caption{Cap-at-zero and raw-linear 2035 margins by grid region.}
\label{tab:cap-zero-raw-linear}
\resizebox{\textwidth}{!}{%
\begin{tabular}{lrrrrL{0.23\linewidth}}
\toprule
Grid region & Cap-at-zero HC & Cap-at-zero margin & Raw-linear HC & Raw-linear margin & Interpretation \\
 & (GW) & (GW) & (GW) & (GW) &  \\
\midrule
PJM & 10.8 & -6.0 & 10.8 & -6.0 & main exposed \\
MISO & 0.0 & -6.0 & -11.6 & -17.6 & main exposed \\
SPP & 5.1 & -2.3 & 5.1 & -2.3 & main exposed \\
ERCOT & 15.2 & 9.0 & 15.2 & 9.0 & main positive \\
CAISO & 19.3 & 17.1 & 19.3 & 17.1 & main positive \\
NYISO & 5.1 & 4.7 & 5.1 & 4.7 & main positive \\
ISO-NE & 5.2 & 5.1 & 5.2 & 5.1 & main positive \\
\bottomrule
\end{tabular}%
}
\tabnote{This side-by-side audit separates the main cap-at-zero AI-attributable convention from the raw-linear extrapolation sensitivity. Raw-linear negative slack is retained to diagnose sensitivity, but it is not mixed into the main AI-attributable shortfall calculation.}
\end{table}
\endgroup
