\begingroup
\begin{table}[H]
\centering
\caption{Unit-level nuclear recovery ledger.}
\label{tab:nuclear-unit-recovery-ledger}
\scriptsize
\resizebox{\textwidth}{!}{%
\begin{tabular}{L{0.20\linewidth}llrrrrL{0.22\linewidth}}
\toprule
Unit & Grid region & Pathway & Availability & Net capacity & Recoverability & Mid credited & Exclusion note \\
 &  &  & year & (GW) & factor & capacity (GW) &  \\
\midrule
Diablo Canyon 2 & CAISO & retention & 2025 & 1.12 & 0.00 & 0.00 & zero recoverability under the current regional recovery screen \\
Comanche Peak 1 & ERCOT & retention & 2030 & 1.21 & 0.80 & 0.87 &  \\
Comanche Peak 2 & ERCOT & retention & 2033 & 1.20 & 0.80 & 0.86 &  \\
Palisades 1 & MISO & restart & 2028 & 0.77 & 1.00 & 0.69 &  \\
Clinton Power Station 1 & MISO & retention & 2027 & 1.08 & 0.40 & 0.39 &  \\
Monticello Nuclear Facility 1 & MISO & retention & 2030 & 0.62 & 0.40 & 0.22 &  \\
Point Beach Nuclear Plant 1 & MISO & retention & 2030 & 0.59 & 0.40 & 0.21 &  \\
Point Beach Nuclear Plant 2 & MISO & retention & 2033 & 0.60 & 0.40 & 0.21 &  \\
Prairie Island 1 & MISO & retention & 2033 & 0.52 & 0.40 & 0.19 &  \\
Arkansas Nuclear One 1 & MISO & retention & 2034 & 0.83 & 0.40 & 0.30 &  \\
Prairie Island 2 & MISO & retention & 2034 & 0.52 & 0.40 & 0.19 &  \\
Nine Mile Point Nuclear Station 1 & NYISO & retention & 2029 & 0.62 & 0.45 & 0.25 &  \\
R E Ginna Nuclear Power Plant 1 & NYISO & retention & 2029 & 0.58 & 0.45 & 0.23 &  \\
James A Fitzpatrick 1 & NYISO & retention & 2034 & 0.85 & 0.45 & 0.34 &  \\
Crane Clean Energy Center 1 & PJM & restart & 2028 & 0.80 & 1.00 & 0.72 &  \\
Perry 1 & PJM & retention & 2026 & 1.24 & 0.44 & 0.49 &  \\
Dresden Generating Station 2 & PJM & retention & 2029 & 0.90 & 0.44 & 0.35 &  \\
Dresden Generating Station 3 & PJM & retention & 2031 & 0.90 & 0.44 & 0.35 &  \\
Quad Cities Generating Station 1 & PJM & retention & 2032 & 0.91 & 0.44 & 0.36 &  \\
Quad Cities Generating Station 2 & PJM & retention & 2032 & 0.91 & 0.44 & 0.36 &  \\
Calvert Cliffs Nuclear Power Plant 1 & PJM & retention & 2034 & 0.88 & 0.44 & 0.35 &  \\
Donald C Cook 1 & PJM & retention & 2034 & 1.01 & 0.44 & 0.40 &  \\
Cooper Nuclear Station 1 & SPP & retention & 2034 & 0.77 & 0.35 & 0.24 &  \\
\bottomrule
\end{tabular}%
}
\tabnote{The ledger makes the nuclear recovery screen traceable from candidate status to credited capacity. Generator-to-region assignment is audited against EIA-860M balancing-authority codes; Palisades is credited to MISO and Quad Cities Units 1--2 to PJM. Retention, restart and planned opportunities are separated because they have different timing, siting and development-risk implications.}
\end{table}
\endgroup
